# Project Guidance

- This is a Windows desktop application written in C# with WinForms, targeting .NET 10.
- The current UI can select an EPANET 2.2 `.inp` file, read core node/link sections for a network summary, collect total demand, flow units, and per-zone instructions, validate them, calculate per-junction Unit-Length or Equal-Distribution demands, write a separate generated `.inp` copy, and reread/verify its junction base demands.
- Keep UI code separate from EPANET parsing, validation, and demand-distribution logic. Keep each future distribution method modular.
- Unit-Length requirements: known or metered demand is not used; each zone's entered demand is distributed using pipe lengths and K factors (default K = 1). Split each pipe's K-weighted length equally between its junction endpoints; a pipe connected to a reservoir or tank contributes its full K-weighted length to its junction endpoint. This makes same-zone pipes contribute their full length to the zone and cross-zone pipes contribute half to each zone. Normalize across all junctions assigned to each zone. A pipe with K = 0 contributes no weight to either endpoint; a junction may still receive weight from its other incident pipes.
- Equal-Distribution requirements: known or metered demand, pipe lengths, and K factors are not used. Within each zone, junctions default to weight 1; listed 50% junctions have weight 0.5, and listed 0% junctions have weight 0. Normalize weights across the zone to preserve its entered demand. A positive-demand zone cannot assign 0% to every junction.
- Preserve the source `.inp` file. Write generated output in the source folder with `_Unit-Length_Demand_Generated` or `_Equal-Distribution_Demand_Generated` in its name, according to the selected method; avoid overwriting existing output files. Replace junction base demands and remove active `[DEMANDS]` rows in the generated copy so prior demands are not added to the new allocation. Preserve demand patterns and unrelated EPANET data where practical, then reread and verify generated demand values.
- Validate all zone, junction, pipe, K-factor, and method-specific modifier instructions before calculating. Do not silently repair invalid input.
- Preserve unrelated EPANET data and formatting when writing generated files where practical, then reread and verify generated demand values.
- Do not add an EPANET simulation dependency unless needed and agreed; the current app prepares input files rather than running hydraulic analysis.
- Build with `dotnet build .\Demand_Gen.csproj` from the workspace root. Run on Windows with `dotnet run --project .\Demand_Gen.csproj`.
